---
name: building-water-calculation
description: 建筑给排水工程设计与计算技能。用于住宅、公建、工业建筑的室内给水、排水、消防（消火栓/自喷/灭火器）、热水、雨水系统水力计算与计算书编制，含郑州/河南地方规定与施工图审查高频问题。当用户需要：(1) 计算生活给水用水量/秒流量/管径/分区/水泵扬程/叠压供水；(2) 计算排水当量/立管秒流量/排水能力/通气管/同层排水/特殊单立管；(3) 计算消防水池容积/消火栓系统压力/自动喷水灭火系统/灭火器配置；(4) 计算热水耗热量/水加热器选型/太阳能集热面积；(5) 计算雨水暴雨强度/雨水量/虹吸雨水/海绵城市调蓄；(6) 编制或修改水施计算书；(7) 审查给排水计算错误或对照郑州/河南地方规定时使用。覆盖 GB 50015-2019、GB 50016、GB 50084-2017、GB 50974-2014、GB 50140、CJJ 142-2014、DBJ41/T 系列河南地标、郑自然资文〔2023〕34号。
---

# 建筑给排水工程设计与计算

## 核心原则

1. **先确认建筑性质再计算**：住宅、公建、工业建筑的用水定额、变化系数、消防水量完全不同。严禁把公建/厂房口径套到住宅上，反之亦然。
2. **每个数字必须有来源**：用水定额、当量、消防流量等必须引用规范表格或用户给定条件；估算值必须标注"估算/待核"。
3. **拿不准先问用户**：建筑高度、层数、户数、单元数、是否设消防水池、市政压力、管长等关键参数缺失时，不要自行假设。
4. **计算书风格**：工程计算书用 A4 纵向，章节按"给水→排水→消防"顺序，公式居中，表格带表头灰底，数据右对齐。

## 工作流程

### Step 1 · 确认基础条件

向用户确认以下参数（缺失即问，不要假设）：

| 参数 | 说明 |
|---|---|
| 建筑性质 | 住宅/公建/工业；住宅需区分纯住宅/商住 |
| 建筑高度 | m，决定消防分类和给水分区 |
| 层数、单元数、户数 | 住宅用 |
| 卫生器具配置 | 每户/每间的洗脸盆、坐便、淋浴、洗衣机、洗菜盆等 |
| 市政供水压力 | MPa/m，决定是否分区、是否需变频泵 |
| 是否设消防水池 | 院区共用还是单栋 |
| 室内消火栓设置 | 每单元/每分区几股水柱 |

### Step 2 · 生活给水计算

读取 [references/water_supply.md](references/water_supply.md) 获取公式和参数。

计算顺序：
1. 最高日用水量 Qd = 人数 × 用水定额 ÷ 1000 (m³/d)
2. 最大时用水量 Qh = Qd × Kh ÷ 24 (m³/h)
3. 设计秒流量 qg（按 GB 50015 第3.6.4条，住宅用概率法）
4. 管径 DN（按流速控制：干管1.0~1.5m/s，支管0.8~1.2m/s）
5. 分区：建筑高度>50m或低区压力>0.45MPa时需分区
6. 水泵扬程（变频泵）= 最不利点几何高差 + 流出水头 + 沿程损失

### Step 3 · 生活排水计算

读取 [references/drainage.md](references/drainage.md) 获取公式和参数。

计算顺序：
1. 统计每户排水当量（按卫生器具查 GB 50015 表4.5.1）
2. 立管当量总数 Np = 每户当量 × 层数（注意：底层单独排出时扣1层）
3. 设计秒流量 qp = 0.12·α·√Np + qmax（住宅α=1.5）
4. 排水能力复核：dn110伸顶通气4.0L/s，设专用通气9.0L/s
5. 判断是否需专用通气立管

### Step 4 · 消防计算

读取 [references/fire_protection.md](references/fire_protection.md) 获取消火栓/灭火器公式和参数；读取 [references/sprinkler.md](references/sprinkler.md) 获取自动喷水灭火系统参数。

计算顺序：
1. 消防水量：按建筑高度和性质查 GB 50016 表
2. 消防水池容积 = (室内流量+室外流量) × 火灾延续时间 × 3.6
3. 消火栓系统所需压力 = 几何高差 + 栓口压力(25~35m) + 管网损失
4. 灭火器：按危险等级查 GB 50140，住宅轻危险级U=100
5. 自动喷水灭火（如设）：按危险等级查喷水强度/作用面积/设计流量，喷头布置，水力计算（详见 sprinkler.md）

### Step 4b · 热水计算（如有热水系统）

读取 [references/hot_water.md](references/hot_water.md) 获取热水定额、耗热量、水加热器选型、太阳能集热面积公式。

计算顺序：
1. 热水用水定额（按建筑类型查 GB 50015 表6.2.1）
2. 设计小时耗热量 Qh（全日集中式或定时供应式公式）
3. 设计小时热水量 = 耗热量 ÷ (温升 × 比重)
4. 加热设备选型：容积式/半容积式水加热器（加热面积、贮热量）
5. 循环流量与循环泵
6. 太阳能热水（如有）：集热面积、贮热水箱容积

### Step 4c · 雨水计算（如需屋面雨水/海绵城市）

读取 [references/rainwater.md](references/rainwater.md) 获取暴雨强度公式、雨水斗、虹吸系统、调蓄容积公式。

计算顺序：
1. 汇水面积 F（水平投影）
2. 设计暴雨强度 q：郑州用郑自然资文〔2023〕34号公式（主城区 q=2001.829(1+3.264lgP)/(t+24.8)^0.856）
3. 雨水设计流量 Q = k·Ψ·q·F/1000
4. 雨水斗选型与布置（87型重力流 or 虹吸式）
5. 重力流：管径/坡度/立管泄流量复核
6. 虹吸系统：负压控制、过渡段、水力计算
7. 海绵城市：年径流总量控制率（郑州75%）、调蓄容积计算

### Step 5 · 编制计算书

用 reportlab 生成 A4 纵向 PDF（中文用 C:\Windows\Fonts\simsun.ttc 宋体、simhei.ttf 黑体）。结构：
1. 封面（项目名称、编号、专业）
2. 冷水系统（给水）
3. 热水系统（如有）
4. 排水立管复核
5. 消防水池及消火栓
6. 自动喷水灭火系统（如有）
7. 屋面雨水（如需）
8. 灭火器配置

### Step 6 · 对照地方规定与审查要点

读取 [references/local_zhengzhou.md](references/local_zhengzhou.md) 获取郑州/河南地方规定（市政水压、泵房设置、绿建要求、暴雨公式版本）。
读取 [references/review_common_issues.md](references/review_common_issues.md) 对照施工图审查高频问题自查计算书和图纸。

重点检查：
- 郑州不允许叠压供水（仅低位水箱+变频）
- 水泵房/配电房应放地面（河南防涝要求）
- 水封≥50mm，严禁钟式地漏
- 郑州暴雨公式必须用2023版（郑自然资文〔2023〕34号），不得用2002旧版
- 计算书不得照抄规范条文，须有本项目具体数值

### 补充参考文件

以下 references 文件在对应场景下按需读取：
- [references/special_systems.md](references/special_systems.md)：同层排水、特殊单立管(CHT)、叠压供水、二次供水、减压阀
- [references/pipe_materials.md](references/pipe_materials.md)：给排水管材选用对比、流速控制表、连接方式

## 关键易错点

- **住宅≠公建**：住宅用水定额按 L/人·d，公建按 L/㎡·d；住宅时变化系数 Kh=2.5~3.0，办公 Kh=1.5
- **排水当量别漏**：洗衣机排水当量1.5，坐便器4.5，别漏乘
- **底层单独排出**：计算立管当量时，底层不接入，层数要减1
- **消防水池是院区共用**：单栋计算书只写本建筑所需压力，水池容积按院区总容积写
- **通气管高出屋面**：非上人屋面0.3m，上人屋面2.0m
- **郑州暴雨公式版本**：必须用郑自然资文〔2023〕34号（主城区 q=2001.829...），2002旧版已废止
- **郑州不允许叠压供水**：仅可低位水箱+变频供水，不得直接叠压市政
- **水封≥50mm**：严禁钟式地漏，必须采用自带水封器具（河南绿建强条）
- **自喷最不利点压力**：不应低于0.05MPa，报警阀组入口压力≤0.40MPa
- **同层排水降板高度**：CJJ232无固定数值，按管径/产品综合确定，不要臆造具体毫米数
- **计算书禁止照抄条文**：须有本项目具体计算数值，不能直接复制规范原文
- **热水半容积式水加热器**：η=1.0不附加，贮热量按规范表取值
