# 生活排水计算参考

## 排水当量与流量（GB 50015-2019 表4.5.1）

| 卫生器具 | 排水流量(L/s) | 排水当量N |
|---|---|---|
| 洗涤盆/洗菜盆（住宅） | 0.33 | 1.0 |
| 洗脸盆 | 0.25 | 0.75 |
| 淋浴器 | 0.15 | 0.45 |
| 坐便器（冲洗水箱） | 1.50 | 4.5 |
| 坐便器（冲洗阀） | 2.00 | 6.0 |
| 小便器 | 0.10 | 0.3 |
| 家用洗衣机 | 0.50 | 1.5 |
| 浴盆 | 1.00 | 3.0 |

## 设计秒流量公式（GB 50015 第4.5.2条）

qp = 0.12·α·√Np + qmax

- Np：计算管段排水当量总数
- α：住宅取1.5，公共建筑取2.0~3.0
- qmax：最大一个卫生器具的排水流量(L/s)

## 排水立管最大排水能力（GB 50015 表4.5.7）

### 光壁塑料管（PVC-U）

| 管径 | 仅伸顶通气(L/s) | 设专用通气立管(L/s) |
|---|---|---|
| dn50 | 1.0 | — |
| dn75 | 2.5 | 5.0 |
| dn110 | 4.0 | 9.0 |
| dn125 | 5.0 | 12.0 |
| dn160 | 7.5 | 16.0 |

## 通气管设置要求（GB 50015 第4.7节）

- 伸顶通气管：高出屋面0.3m（非上人屋面），2.0m（上人屋面），设防虫网罩
- 专用通气立管：排水立管设计流量超过伸顶通气能力时设置
- 结合通气管：每层或隔层连接排水立管与通气立管

## 计算注意事项

1. **底层单独排出**：底层卫生器具不接入上部立管，计算立管当量时层数减1
2. **一梯两户**：每户独立立管时，每根立管只服务1户/层；多户共用立管时当量累加
3. **双格洗菜盆**：住宅按一个排水点计，N=1.0
4. **污废分流**：污水（坐便）和废水（淋浴/洗脸/洗衣机）分别设立管时，分别计算
