# 消防计算参考

## 室内外消火栓用水量（GB 50016）

### 住宅建筑

| 建筑高度 | 室内消火栓(L/s) | 室外消火栓(L/s) | 火灾延续时间(h) |
|---|---|---|---|
| ≤21m | 可不设 | 10~15 | 2 |
| 21~27m | 5 | 15 | 2 |
| 27~54m（二类高层） | 10 | 15~20 | 2 |
| >54m（一类高层） | 20 | 20~30 | 3 |

### 公共建筑/工业建筑

| 类型 | 室内(L/s) | 室外(L/s) | 延续时间(h) |
|---|---|---|---|
| 多层公建 | 10~15 | 20~30 | 2~3 |
| 高层公建 | 20~40 | 30~40 | 3 |
| 丙类厂房 | 20~30 | 30~40 | 3 |

## 消防水池容积

V = (q室内 + q室外) × t × 3.6

- q室内、q室外：L/s
- t：火灾延续时间(h)
- 3.6：换算系数（L/s·h → m³）

若市政进水能补消防水量，可扣减补水量。

## 消火栓系统所需压力

H = H1 + H2 + H3

- H1：最不利栓口几何高差（m，栓口距室外地面高度）
- H2：栓口所需压力（m）：
  - 一股水柱，充实水柱10m：约20~25m
  - 一股水柱，充实水柱13m：约25~35m
- H3：管网总水头损失（m）

## 灭火器配置（GB 50140）

### 危险等级与U值

| 危险等级 | U(m²/A) | 适用建筑 |
|---|---|---|
| 轻危险级 | 100 | 住宅、幼儿园、老年人建筑 |
| 中危险级 | 75 | 办公楼、商场、酒店 |
| 严重危险级 | 50 | 厂房、库房 |

### 计算

1. 每个计算单元最小需配灭火级别：Q = K·S/U（A）
   - K：修正系数，住宅0.9，其他1.0
   - S：计算单元保护面积(m²)
2. 每个设置点灭火级别：Qe = Q/N（N为设置点数）
3. 选型：手提式磷酸铵盐干粉灭火器MF/ABC，住宅常用MF/ABC2（2A）

## 计算注意事项

1. **消防水池是院区共用**：单栋计算书只写本建筑所需压力，水池容积按院区总容积
2. **一股水柱**：每个消火栓保证一股水柱到达任何部位时，流量按单个栓口流量计
3. **建筑高度53.4m住宅**：属二类高层住宅（≤54m），室内消火栓10L/s
4. **住宅灭火器**：按轻危险级U=100，不要按中危险级
