# 郑州 / 河南地方设计规定参考

> 本文件汇总郑州、河南两地给排水专业与国标不同的地方规定与设计参数。
> 每条均标注来源文件。未在来源文件中出现的数值与条文一律不编造。
> 扫描件 PDF（无文本层）仅标注文件号与适用范围，不转写公式。

---

## 一、市政供水与加压方式（郑州）

| 项目 | 郑州地方规定 | 来源 |
|---|---|---|
| 市政水压 | 各区域高低不一，范围 **0.18~0.40 MPa**，具体按区块现场落实 | 《00-河南地区特殊要求.docx》 |
| 两路供水 | 郑州大部分区域满足两路供水，具体结合区块现场落实 | 《00-河南地区特殊要求.docx》 |
| 叠压（无负压）供水 | **郑州市不允许叠压供水**；加压方式仅允许"低位水箱联合变频泵"一种 | 《00-河南地区特殊要求.docx》 |
| 室外倒流防止器 | 与国标一致，无特殊要求 | 《00-河南地区特殊要求.docx》 |
| 市政接口申报 | 已交市政配套费、市政接口可用的，可不申报；接口不可用需重新开口或新规划预留接口时需申报 | 《00-河南地区特殊要求.docx》 |
| 充分利用市政水压 | 说明中应明确市政供水压力，生活给水低区分区高度应与市政供水压力相符，不得自相矛盾 | 《2022年给排水外审意见分析.docx》技术审查第4条 |
| 用水点减压 | 用水点处水压大于 **0.2 MPa** 时，配水支管应设减压设施，并满足给水配件最低工作压力 | 《DBJ41T265-2022 河南省绿色建筑设计标准》第8.2.5条 |

### 郑州水费分类（参考）

- 居民：阶梯水价。
- 非居民中：学校（食堂、教学）、社会福利（养老院、福利院）、小区绿化/保洁/热力交换/消防/景观——**4 元/m³**。
- 特殊行业（洗车、洗浴）——**16 元/m³**。
- 其他非居民（工业、行政、经营、服务等）——**5.2 元/m³**。

来源：《00-河南地区特殊要求.docx》

---

## 二、二次供水加压泵房（郑州 / 河南）

### 1. 二次供水加压泵房最小面积（郑州市）

依据《郑州市城市规划管理技术规定》居住区配套公用设施第25项：

| 服务人数规模 | 加压泵房最小建筑面积 |
|---|---|
| < 0.1 万人 | 50 m² |
| 0.1（含）~0.3 万人 | 100 m² |
| 0.3（含）~0.5 万人 | 150 m² |
| 0.5（含）~1.0 万人 | 250 m² |
| 1.0（含）~1.5 万人 | 350 m² |

来源：《20180701郑州市技术规定.pdf》配套公用设施表；《00-河南地区特殊要求.docx》第16条。

### 2. 泵房选址与相邻关系

- 二次供水加压泵房 **不应与热交换站、变配电室毗邻设置**。
- 泵房出入口应从公共通道直接进入。
- 应选择通风良好、保温隔热、利于排水、方便独立管理的用房位置；依据建筑布局和供水分区选择集中或分散设置。
- 《河南省居住建筑节能设计标准（寒冷地区75%）》要求：二次加压泵房设在多层地下室时，应设在距离用水点较近的楼层。

来源：《20180701郑州市技术规定.pdf》；《00-河南地区特殊要求.docx》第16条。

### 3. 二次供水设施独立设置（政府令第222号）

- 《郑州市城市供水管理办法》（政府令第222号）：居民住宅二次供水设施应当**单独设置，不得与商业、消防等非居民生活用水共用**。

来源：《00-河南地区特殊要求.docx》第16条。

### 4. 二次供水设施通用要求（CJJ140-2010）

| 项目 | 要求 | 条文 |
|---|---|---|
| 设施独立 | 二次供水设施应独立设置，并应有建筑围护结构 | CJJ140-2010 第3.0.5条 |
| 计量 | 不同用水性质用户分别独立计量；新建住宅计量到户，水表宜出户 | 第5.1.3条 |
| 水池（箱）分格 | 单格容积过大时宜分为基本相等两格并能独立工作 | 第6.1.2条 |
| 人孔 | 人孔必须加盖、带锁、封闭严密；高出池（箱）外顶不小于0.1m；圆人孔直径≥0.7m，方人孔每边长≥0.6m | 第6.1.8条第8款 |
| 进出水 | 进出水管布置不得产生水流短路，必要时设导流装置 | 第6.1.8条第3款 |
| 严禁连接 | 严禁二次供水管道与非饮用水管道连接 | 第6.4.4条 |
| 水泵自灌 | 水泵应采用自灌式吸水；吸水口变径用偏心管件，出水口变径用同心管件 | 第6.3.6~6.3.8条 |
| 消毒 | 水池（箱）应设消毒设备；水箱自洁消毒器**宜外置**（内置式自洁仪不满足CJJ140第6.5.5条） | 第6.5.1、6.5.5条 |
| 泵房排水 | 泵房应设排水设施，地面坡度不小于0.01坡向排水设施 | 第7.0.7条 |
| 溢流/泄水 | 水箱溢流、泄水管底部排水口与排水系统应有不小于0.2m的空气间隙 | 第6.1.8条第5款（外审意见引用） |

来源：《CJJ140-2010〈二次供水工程技术规程〉.pdf》；《2022年给排水外审意见分析.docx》人防第6条。

---

## 三、水泵房 / 配电房放地面的要求（河南）

- 文件：《河南省住房和城乡建设厅关于印发〈河南省城市建（构）筑物地下空间和市政基础设施排水防涝改造技术指导意见〉的通知》（2022.3.21）。
- 适用：城市建（构）筑物地下空间与市政基础设施的排水防涝改造，涉及地下生活/消防水泵房、配电房等不宜布置在地下最低处、应抬高至地面或满足防淹要求的相关规定。
- 说明：该 PDF 为扫描件（无文本层），本文件仅标注文件号与主题，具体条文编号与数值以正式印发文本为准；工程设计时须按该指导意见核对泵房、配电房竖向标高与防淹门槛。

来源：《河南省住建厅关于印发〈河南省城市建（构）筑物地下空间和市政基础设施排水防涝改造技术指导意见〉的通知2022.3.21.pdf》。

---

## 四、排水体制与室外排水（郑州 / 河南）

| 项目 | 规定 | 来源 |
|---|---|---|
| 雨污分流 | **雨污强制分流** | 《00-河南地区特殊要求.docx》第4条 |
| 污废分流 | 污废**不强制**分流 | 《00-河南地区特殊要求.docx》第4条 |
| 化粪池 | 郑州按环评报告要求设置；其他地市征求当地市政管理处意见 | 《00-河南地区特殊要求.docx》第5条 |
| 室外排水体制 | 城市排水体制应采用分流制，合流制区域逐步改造为分流制 | 《2019.5.5郑州市城市规划管理技术规定（试行）》第6.3.1条 |
| 汽车坡道集水坑 | 汽车坡道出入口明沟排水集水坑有效容积不应小于最大一台排水泵5min出水量（GB50015-2019第5.2.40条） | 《2022年给排水外审意见分析.docx》技术审查第10条 |
| 地下车库防客水 | 应采取土建措施禁止防洪水位以下客水进入地下车库出入口坡道（GB55020-2021第4.5.17条，全强条） | 《2022年给排水外审意见分析.docx》技术审查 |
| 含油污水 | 餐饮营业厨房含油污水应经除油装置后方可排入室外污水管道（GB50015-2019第4.9.1条） | 《2022年给排水外审意见分析.docx》技术审查第14条 |

---

## 五、暴雨强度公式与雨水重现期（郑州）

### 1. 现行技术规定中的暴雨强度公式（2002年修订版）

《2019.5.5郑州市城市规划管理技术规定（试行）》第6.3.4条采用郑州市 **2002 年修订的暴雨强度公式**：

```
        2387 × (1 + 0.257 lg P)
q = ─────────────────────────
        (t + 10.605)^0.792
```

- q：设计暴雨强度（L/s·hm²）
- P：重现期（年）
- t：降雨历时（min）

来源：《2019.5.5郑州市城市规划管理技术规定（试行）(1).pdf》第6.3.4条。

### 2. 新公式文件（2023年）

- 文件号：**郑自然资文〔2023〕34 号**——《市资源规划局关于发布郑州市设计暴雨公式及设计雨型的通知》（2023.02.01）。
- 适用范围：发布郑州市新版设计暴雨公式及设计雨型，用于郑州地区雨水管渠与内涝设计。
- 说明：该 PDF 为扫描件（无文本层），本文件不转写公式系数；管网设计时应采用该文发布的新公式与设计雨型，并区分短历时（管网）与长历时（排涝）。
- 历时区分：**管网用短历时（5~180 min），排涝用长历时（5~1440 min）**。

来源：《郑自然资文〔2023〕34号…通知-20230201.pdf》；《00-河南地区特殊要求.docx》第8条。

### 3. 雨水设计重现期（郑州）

| 区域 | 设计重现期 P |
|---|---|
| 一般地区 | 2~3 年 |
| 重要地区 | 3~10 年 |
| 下穿式立交、隧道、下沉式广场 | ≥ 30 年 |
| 排水明渠防涝 | ≥ 10 年 |

- 雨水口和雨水连接管流量应为雨水管渠设计重现期计算流量的 **1.5~3 倍**；雨水口宜设污物截留设施。

来源：《2019.5.5郑州市城市规划管理技术规定（试行）(1).pdf》第6.3.4、6.3.5条。

### 4. 屋面雨水溢流

- 屋面雨水排水系统应保证及时排除设计重现期雨水量；超设计重现期时溢流设施应安全可靠运行（GB55020-2021第4.5.2条、GB50015-2019第5.2.5.21条）。
- 说明中应明确屋面雨水排除与溢流设施的总排水能力。

来源：《2022年给排水外审意见分析.docx》强条Q17。

---

## 六、海绵城市（郑州地方要求）

### 1. 总体控制目标

- 郑州市选择 **年径流总量控制率** 作为首要规划控制目标，**总体指标为 75%**。
- 低影响开发设施应与主体工程同时规划、同时设计、同时施工、同时使用。
- 大于 **10 hm²** 的场地应进行雨水控制利用专项设计。

来源：《2019.5.5郑州市城市规划管理技术规定（试行）》第6.7.1~6.7.3条；《DBJ41T265-2022 河南省绿色建筑设计标准》第8.1.3条。

### 2. 年径流总量控制率与设计降雨量对应表（郑州）

| 年径流总量控制率 | 50% | 55% | 60% | 65% | 70% | 75% | 80% |
|---|---|---|---|---|---|---|---|
| 设计降雨量（mm） | 9.63 | 11.38 | 13.40 | 15.74 | 18.57 | 22.00 | 26.45 |

具体项目按《郑州市海绵城市专项规划（2017—2030年）》和《郑州市海绵城市示范区建设规划》确定。

来源：《2019.5.5郑州市城市规划管理技术规定（试行）》表6.7.3。

### 3. 海绵设施相关构造要求

- 下沉式绿地内一般应设溢流口（如雨水口）；溢流口顶部应高于绿地 **50~150 mm**，并应低于周边铺砌地面或道路 **50~100 mm**。
- 有雨水入渗系统的区域，应适当加强建筑、地下室顶板等的防渗措施。
- 场地外排雨水总量不应大于开发前水平，年径流总量控制率满足当地海绵城市要求。

来源：《2019.5.5郑州市城市规划管理技术规定（试行）》第6.7.4条；《DBJ41T265-2022》第8.2.13条。

### 4. 海绵城市实施城市

郑州、洛阳、平顶山、安阳、焦作、濮阳、许昌、商丘、鹤壁均需在方案和施工图阶段做海绵城市设计，依据《河南省人民政府办公厅关于推进海绵城市建设的实施意见》（豫政办〔2016〕73号）。

来源：《00-河南地区特殊要求.docx》第15条。

---

## 七、绿色建筑对给排水的要求（DBJ41T265-2022）

### 1. 给水系统

- 生活给水系统应充分利用城镇供水管网水压直接供水（第8.2.4条）。
- 用水点水压 > 0.2 MPa 时配水支管设减压设施（第8.2.5条）。
- 加压水泵应满足《清水离心泵能效限定值及节能评价值》GB19762 节能评价值（第8.2.6条）。
- 给水系统宜分类、分级设置用水量远传计量系统，并进行管网漏损检测分析（第8.2.8条）。
- 宜设水质在线监测系统，监测生活饮用水、直饮水、游泳池水、非传统水源、空调冷却水水质（第8.2.9条）。

### 2. 节水器具与水封

- 应使用构造内**自带水封的便器**（第8.2.10条）。
- 水封装置水封深度 **不得小于 50 mm**；**严禁采用活动机械活瓣替代水封，严禁采用钟式结构地漏**（第8.2.11条）。
- 卫生器具、水嘴、淋浴器应符合《节水型生活用水器具》CJ/T164（第8.4.1条）。
- 公共场所洗手盆水嘴应采用非接触式或延时自闭式（GB55020-2021第3.4.5条，外审强条Q7）。

> 注意：卫生间便器选用自带水封装置时，系统图接便器支管上不应再另设水封。

来源：《DBJ41T265-2022 河南省绿色建筑设计标准》第8.2、8.4节；《2022年给排水外审意见分析.docx》技术审查第2条、强条Q7。

### 3. 非传统水源（中水 / 雨水利用）

- 绿化灌溉、车库及道路冲洗、洗车、冲厕、冷却水补水等不与人体接触的用水，优先采用市政再生水、雨水、建筑中水等非传统水源；非传统水源利用率应达到相应比例（第8.3.1条）。
- **非传统水源管道严禁与生活饮用水管道连接**；管道和设备应设明确、清晰的永久性标识（第8.3.2条）。
- 景观水体补水应充分利用场地雨水，不足时再考虑其他非传统水源（第8.3.3条）。

### 4. 管道标识（强条）

给水、排水、中水、雨水回用及海水利用管道应有不同标识（GB55020-2021第8.1.9条）：

| 管道类别 | 标识色环 |
|---|---|
| 给水管道 | 蓝色环 |
| 热水供水管道 | 黄色环 |
| 热水回水管道 | 棕色环 |
| 中水、雨水回用、海水利用管道 | 淡绿色环 |
| 排水管道 | 黄棕色环 |

来源：《DBJ41T265-2022》第8.3节；《2022年给排水外审意见分析.docx》强条Q6。

### 5. 郑州绿建 / 节能申报流程

- **方案阶段**：节能设计评审（成果《郑州市民用建筑设计方案节能专项评审意见书》）+ 绿建设计评审（成果《郑州市绿色建筑方案设计阶段审查表》）。
- **施工图阶段**：节能设计审查（成果《建筑节能计算报告书》及备案表）+ 绿建设计审查（成果《郑州市绿色建筑施工图设计阶段审查表》）。
- 其他地市：方案阶段不要求节能及绿建评审；施工图阶段用《河南省绿色建筑施工图设计文件审查表》。

来源：《00-河南地区特殊要求.docx》第14条。

---

## 八、太阳能热水系统（河南各地市）

- 河南省及郑州、洛阳、开封、焦作、安阳、鹤壁、新乡、濮阳均出台过太阳能热水设置文件，**郑州市文件已取消**；各地执行力度不同，具体工程咨询当地审图部门。
- 洛阳：市区新建、改建 **12 层及以下**住宅（含别墅）必须太阳能热水与建筑一体化。
- 新乡：市、县、乡三级规划区内所有新建、改建、扩建住宅（含商住楼，含12层以上）必须同步设计安装太阳能热水；设热水的公建（学生宿舍、宾馆、酒店等）必须采用太阳能一体化。
- 鹤壁：城镇新建、改建、扩建 **12 层及以下**住宅（含商住楼）及设热水的公建（宾馆、酒店等）统一设计安装太阳能热水。
- 濮阳：新建民用住宅、宾馆、医院、公寓等必须太阳能热水与建筑一体化。
- 焦作：新建、改建、扩建民用建筑中 **12 层（含）以下**住宅、宾馆、酒店，以及集中供热水的医院、学校、游泳池、公共浴室等公建，应积极采用太阳能一体化。
- 开封：新建规划面积 ≥ 5 万 m² 居住小区及新建、改建政府机关办公建筑、大型公建，应至少选一种可再生能源；医院、学校、饭店、酒店、游泳池、公共浴室等热水大户应采用太阳能集中热水。

来源：《00-河南地区特殊要求.docx》第13条。

---

## 九、消防地方标准与特殊要求（河南）

| 项目 | 规定 | 来源 |
|---|---|---|
| 地方消防标准 | 《高压细水雾消火栓系统技术规范》DBJ41/T162-2016；《高压细水雾灭火系统设计、施工及验收规范》DBJ41/T074-2013 | 《00-河南地区特殊要求.docx》第11条 |
| 室外消防水池 | 无强制规定，按国标要求即可 | 《00-河南地区特殊要求.docx》第10条 |
| 地下车库喷淋保温 | 建议距车库入口 **20 m** 范围内及采光井周围一跨内设置保温 | 《00-河南地区特殊要求.docx》第12条 |
| 地下车库按汽车库规范 | 人防工程内的汽车库、修车库，防火设计按 GB50067-2014《汽车库、修车库、停车场设计防火规范》执行 | 《河南消防设施技术指南--给水排水.pptx》第5.1条 |

---

## 十、常用规范简称（设计说明引用对照）

| 简称 | 规范名称 |
|---|---|
| 建规 | 《建筑设计防火规范》GB50016-2014（2018年版） |
| 喷规 | 《自动喷水灭火系统设计规范》GB50084-2017 |
| 器规 | 《建筑灭火器配置设计规范》GB50140-2005 |
| 消水规 | 《消防给水及消火栓系统技术规范》GB50974-2014 |
| 建水标 / 建水规 | 《建筑给水排水设计标准》GB50015-2019 |
| 水通规 | 《建筑给水排水与节水通用规范》GB55020-2021 |
| 消通规 | 《消防设施通用规范》GB55036-2022 |
| 防火通规 | 《建筑防火通用规范》GB55037-2022 |
| 给水规范 | 《城市给水工程项目规范》GB55026-2022 |
| 排水规范 | 《城乡排水工程项目规范》GB55027-2022 |
| 节能规范 | 《建筑节能与可再生能源利用通用规范》GB55015-2022 |

来源：《设计中常被误读的几个知识点（5月7日版）.pptx》。

---

## 附：来源文件清单

1. 《00-河南地区特殊要求.docx》（河南地区特殊要求汇总）
2. 《郑自然资文〔2023〕34号-市资源规划局关于发布郑州市设计暴雨公式及设计雨型的通知-20230201.pdf》（扫描件）
3. 《20180701郑州市技术规定.pdf》
4. 《2019.5.5郑州市城市规划管理技术规定（试行）(1).pdf》
5. 《DBJ41T265-2022 河南省绿色建筑设计标准.pdf》
6. 《河南省住建厅关于印发〈河南省城市建（构）筑物地下空间和市政基础设施排水防涝改造技术指导意见〉的通知2022.3.21.pdf》（扫描件）
7. 《河南消防设施技术指南--给水排水.pptx》
8. 《CJJ140-2010〈二次供水工程技术规程〉.pdf》
9. 《2022年给排水外审意见分析.docx》
10. 《设计中常被误读的几个知识点（5月7日版）.pptx》
