# 管材选用与流速控制参考

> 来源：12YS9《给水排水管道及连接》（河南省图集）、CECS 153T:2018《建筑给水薄壁不锈钢管管道工程技术规程》、CJJ/T 29-2010《建筑排水塑料管道工程技术规程》、CECS 282:2010《建筑排水高密度聚乙烯(HDPE)管道工程技术规程》、CJJ 232-2016《建筑同层排水工程技术规程》、GB/T 24603-2016、《镀锌钢管、加厚钢管、无缝钢管管材计算》表。
> 说明：工作压力/温度/连接方式等均按上述图集、规程原文摘录；未在源文件中给出的数值不臆造。

## 一、室内给水管材对比

| 管材 | 适用场合 | 工作压力/温度 | 主要连接方式 | 来源 |
|---|---|---|---|---|
| PP-R（无规共聚聚丙烯） | 室内冷热水管道 | 冷水系统 <1.6MPa，热水 <1.0MPa；最高工作温度约70℃，最低 -10℃ | 热熔承插、热熔对焊、法兰 | 12YS9 |
| PE（PE100） | 室内冷水管道，管径16~400 | 冷水系统 <1.6MPa；最低 -20℃；**不得用于输送热水** | 热熔承插焊、电熔承插焊、热熔对接 | 12YS9 |
| 给水 PVC-U | 室内冷水管道 | 最高水温 <80℃，系统工作压力 <0.6MPa | 承插粘接、橡胶圈承插密封 | 12YS9 |
| 铝塑复合管 | 室内冷热水支管 | 系统工作压力 <0.6MPa | 卡压/卡套（钳压）式 | 12YS9 |
| 薄壁不锈钢管 | 直饮水、生活冷热水 | 设计工作压力≤系统最小公称压力 | 卡压、齿环卡压、环压、沟槽、锥螺纹、法兰 | CECS 153T |
| 铜管（紫铜） | 优质工程冷热水、直饮水 | 承压较高 | 承插钎焊、卡套、压接、活套法兰 | 12YS9 |
| 钢塑复合（内外涂塑） | 给水、消防复合管 | 按钢管压力等级 | 滚槽（沟槽）、法兰 | 12YS9 |
| 镀锌/加厚/无缝钢管 | 消防、泵房、高压给水 | 按壁厚系列（见下表） | 螺纹、沟槽、法兰、焊接 | 管材计算表 |

### 1.1 冷水/热水材质选择

- **冷水**：PP-R、PE、PVC-U、铝塑复合、薄壁不锈钢、铜管均可；PE100 不得用于热水。
- **热水**：宜选 PP-R、薄壁不锈钢、铜管、铝塑复合、铝合金衬塑(PE-RT)；不宜用普通 PVC-U、普通 PE。
- **薄壁不锈钢材质与氯化物限值**（CECS 153T 表3.0.5，输送水氯化物 mg/L）：

| 统一数字代号 | 牌号 | 冷水(≤40℃) | 热水(>40℃) |
|---|---|---|---|
| S30408 / S30403 | 06Cr19Ni10 / 022Cr19Ni10 | ≤200 | ≤50 |
| S31608 / S31603 | 06Cr17Ni12Mo2 / 022Cr17Ni12Mo2 | ≤1000 | ≤250 |

> 腐蚀要求高于 304 的场所选 316。不同金属相连时应采取防电化学腐蚀措施。

### 1.2 薄壁不锈钢连接方式与公称压力（CECS 153T 表3.0.6）

| 连接形式 | 适用公称尺寸 | 公称压力 PN |
|---|---|---|
| 卡压式 | DN15~DN100 | ≤1.6MPa |
| 齿环卡压式 | DN15~DN100 | ≤2.5MPa |
| 环压式 | DN15~DN150 | ≤1.6MPa（液体） |
| 沟槽式 | DN125~DN600 | ≤2.5MPa |

### 1.3 焊接钢管壁厚（管材计算表）

| 公称直径 | 外径(mm) | 镀锌钢管壁厚(mm) | 加厚钢管壁厚(mm) | 无缝钢管壁厚(mm) |
|---|---|---|---|---|
| DN50 | 60.3 | 3.8 | 4.5 | 3.5 |
| DN65 | 76.1 | 4.0 | 4.5 | 3.5 |
| DN80 | 88.9 | 4.0 | 5.0 | 4.0 |
| DN100 | 114.3 | 4.0 | 5.0 | 4.0 |
| DN150 | 165.1 | 4.5 | 6.0 | 4.5 |
| DN200 | 219.1 | 6.0 | 7.0 | 5.04 |

> 每米重量估算（表中公式）：W = (外径−壁厚)/1000 × 壁厚 × 0.02466 × 吨价。其中 0.02466 为钢材单位长度重量系数（kg/(mm²·m)）。

---

## 二、排水管材

| 管材 | 适用场合 | 连接方式 | 来源 |
|---|---|---|---|
| PVC-U 实壁排水管 | 生活污水/废水排水（室内） | 承插粘接、橡胶圈密封 | CJJ/T 29、12YS9 |
| HDPE（高密度聚乙烯） | 同层排水、排水立管、高降噪要求场所 | 对焊热熔、电熔、承插弹性密封 | CECS 282、吉博力资料 |
| 柔性接口离心铸铁管 | 高层、高降噪、耐高温排水 | A型法兰机械接口、W型无承口（不锈钢带卡箍） | 12YS9 |
| PP（聚丙烯）静音排水管 | 降噪要求高的排水 | 承插/弹性密封 | 12YS9 |

### 2.1 生活污水/废水管材选择

- 一般住宅室内排水：PVC-U 经济常用；HDPE 用于同层排水及对噪声/焊接整体性要求高的场所。
- 高层建筑、要求低噪声或连续排放较高温污废水（如 HT 型可耐 90℃）场所：选柔性接口铸铁管或 HDPE。
- 同层排水沿墙/降板埋管：吉博力系统采用 HDPE 对焊连接，工作温度 -40℃~100℃。

### 2.2 排水塑料管伸缩节、检查口要求

- **伸缩节**：建筑排水塑料管按 CJJ/T 29 规定设置伸缩节；在非承重墙、装饰墙或架空地面空间内暗敷时不宜设伸缩节；混凝土回填层（降板填层）内不应设伸缩节（CJJ 232 第3.4.10条）。
- **立管检查口**：排水立管应按规范隔层/层设检查口；特殊单立管立管底部、偏置立管处设检查口（见 special_systems.md）。
- **阻火**：塑料管穿防火墙、高层建筑明设立管穿楼板（≥dn110）处应设阻火圈/防火套管。

---

## 三、流速控制

### 3.1 给水管道流速（按管径分档）

| 公称直径 DN(mm) | 推荐流速(m/s) | 部位 |
|---|---|---|
| 15~20 | 0.6~1.0 | 支管 |
| 25~40 | 0.8~1.2 | 支管/立管 |
| 50~80 | 1.0~1.5 | 立管/干管 |
| 100~150 | 1.2~1.8 | 干管 |

> 来源：building-water-calculation 既有参考（GB 50015 给水水力计算习惯取值）。设计秒流量 qg 与管径、流速关系：qg = A·v（A 为管道过水断面积 m²，v 为流速 m/s，qg 单位 m³/s）。

### 3.2 排水横管流速（CJJ 232-2016 第3.5节）

排水横管按曼宁公式计算：

```
qp = A · v
v  = (1/n) · R^(2/3) · I^(1/2)
```

- qp：计算管段排水设计秒流量（L/s，式中换算后）
- A：管道在设计充满度下的过水断面积（m²）
- v：流速（m/s）
- n：粗糙系数——铸铁管 0.013，塑料管 0.009
- R：水力半径（m）
- I：水力坡度，采用排水管道坡度

**最小设计流速**（第3.5.3条）：
- 横管管径 ≤150mm 时，设计流速不小于 **0.65 m/s**；
- 横管管径 ≥200mm 时，设计流速不小于 **0.70 m/s**。

**排水横管通用坡度、最小坡度与最大设计充满度**：

表1 柔性接口铸铁管（CJJ 232 表3.5.6-1）：

| 公称直径 DN(mm) | 通用坡度 | 最小坡度 | 最大设计充满度 h/d |
|---|---|---|---|
| 50 | 0.035 | 0.025 | 0.5 |
| 75 | 0.025 | 0.015 | 0.5 |
| 100 | 0.020 | 0.012 | 0.5 |
| 125 | 0.015 | 0.010 | 0.5 |
| 150 | 0.010 | 0.007 | 0.6 |
| 200 | 0.008 | 0.005 | 0.6 |

表2 建筑排水塑料管（CJJ 232 表3.5.6-2）：

| 公称外径 de(mm) | 通用坡度 | 最小坡度 | 最大设计充满度 h/d |
|---|---|---|---|
| 50 | 0.025 | 0.0120 | 0.5 |
| 75 | 0.015 | 0.0070 | 0.5 |
| 110 | 0.012 | 0.0040 | 0.5 |
| 125 | 0.010 | 0.0035 | 0.5 |

> 注：塑料管横支管标准坡度为 0.026；生活污水横支管不应采用最小坡度（第3.5.5条）。

### 3.3 消火栓与自喷管道流速

> 本项未从本次 G 盘提取文件中取得条文原文，以下按现行通用规范（GB 50015《建筑给水排水设计标准》、GB 50084《自动喷水灭火系统设计规范》）一般规定列示，具体工程应以现行规范条文复核：

- **消火栓给水管道**：设计流速宜采用经济流速，一般不宜大于 2.5 m/s。
- **自动喷水灭火系统管道**：管道内水流速度宜采用经济流速，必要时可超过 5 m/s，但不应大于 10 m/s（GB 50084 一般规定）。

---

## 四、管道连接方式汇总

| 管材 | 连接方式 | 适用说明 |
|---|---|---|
| PP-R | 热熔承插/热熔对焊；法兰 | 同种塑料永久连接，需专用热熔工具 |
| PE | 热熔承插焊、电熔承插焊、热熔对接 | 电熔/热熔加热时间随环境温度调整 |
| 给水 PVC-U | 承插粘接、橡胶圈承插 | 粘接用专用胶粘剂 |
| 排水 PVC-U | 承插粘接、橡胶圈密封 | 设伸缩节 |
| HDPE | 对焊热熔、电熔、承插弹性密封 | 同层排水常用对焊，接头为一体 |
| 薄壁不锈钢 | 卡压、齿环卡压、环压、沟槽、锥螺纹、法兰 | 卡压≤DN100 PN1.6；沟槽 DN125~600 |
| 铜管 | 承插钎焊、卡套、压接、活套法兰 | 小管径钎焊/卡套，大管径法兰 |
| 钢塑复合管 | 沟槽（滚槽）、螺纹、法兰 | 沟槽卡箍宜不锈钢/碳钢绝缘 |
| 镀锌/加厚/无缝钢管 | 螺纹、沟槽、法兰、焊接 | 消防/泵房常用沟槽或法兰 |
| 柔性接口铸铁管 | A型法兰机械接口、W型无承口卡箍 | 橡胶圈柔性密封，减振降噪 |

> 通用要求：管道穿越承重墙/基础、地下室外墙处设套管，穿地下室外墙设防水套管；不同金属连接采取防电化学腐蚀措施。
