# 给排水施工图审查高频问题参考

> 本文件汇总 2022 年院内外审意见及河南消防疑难解答、常被误读知识点中的高频问题。
> 按专业分类：给水、排水、消防、热水、雨水；另设计算书 / 施工图表达 / 强条执行专章。
> 每条含"问题 + 正确做法 / 规范依据 + 来源"，不编造条文与数值。

---

## 〇、总体统计（2022 年外审）

- 全年统计项目 84 个（部分合并），外审意见共 **802 条**，其中强条 **7 条**（表中强条合计 23 条，含后续月份）。
- 分类占比：技术审查 **40.59%**、消防审查 **37.85%**、人防 **17.06%**、强条 **4.50%**。
- 问题集中在：规范更新（通用规范）及消防系统。

来源：《2022年给排水外审意见分析.docx》。

---

## 一、给水（生活给水 / 二次供水 / 计算书）

| # | 问题描述 | 正确做法 / 规范依据 | 来源 |
|---|---|---|---|
| 1 | 未充分利用市政供水压力，低区分区高度与市政压力不相符、自相矛盾 | 说明中应明确市政供水压力；生活给水低区分区高度应与市政供水压力相符。依据 GB50015-2019 第3.4.1条 | 外审意见·技术审查4 |
| 2 | 市政水压 / 引入点高程未落实，按楼层数机械分区 | 应落实引入点高程与水压，按**水压线**结合各单体正负零高程分区；平原地区才可简化按楼层分区 | 常被误读知识点5 |
| 3 | 生活水箱进水管未设水表，液位控制阀前未设过滤器 | 生活水箱进水管应设水表；液位控制阀前应设过滤器。依据 GB50015-2019 第3.5.15条 | 外审意见·技术审查3 |
| 4 | 生活水箱（池）进出水管布置产生水流短路 | 进出水管不得产生水流短路，必要时设导流装置。依据 GB50015-2019 第3.3.18条第3款、CJJ140-2010 第6.1.8条第3款 | 外审意见·人防3；常被误读知识点11 |
| 5 | 生活水箱人孔未密闭带锁 | 人孔应密闭并设锁具（GB55020-2021 第3.3.1.4条）；人孔高出外顶≥0.1m，圆人孔≥0.7m、方人孔每边≥0.6m（CJJ140 第6.1.8条） | 外审意见·技术审查13；CJJ140 |
| 6 | 生活水箱未设水位控制和溢流报警 | 应设水位监视、报警和控制；可能水淹处还应设应急自动关闭进水阀（电磁阀/电动阀）。GB55020-2021 第3.4.6条 | 外审意见·强条Q15 |
| 7 | 生活水箱间未提技防 / 防淹措施 | 水箱间、给水泵房应设入侵报警等技防物防监控（GB55020-2021 第3.3.5条）；应具备可靠防淹和排水设施（挡水门槛、地面集水报警，GB55020 第3.3.4条） | 外审意见·强条Q14、技术审查12 |
| 8 | 生活水箱未提定期清洗消毒 | 每半年清洗消毒不少于1次；清洗后水质检测应符合 GB5749（色度、浑浊度、臭和味、肉眼可见物、pH、总大肠菌群、菌落总数、余氯）。GB55020-2021 第9.5.1条 | 外审意见·强条Q16 |
| 9 | 水箱消毒装置漏设或采用内置式自洁仪 | 水池（箱）应设消毒设备；水箱自洁消毒器**宜外置**，内置式不满足 CJJ140-2010 第6.5.5条；管壳式紫外线消毒器宜装在水泵吸水管上 | CJJ140 第6.5节；常被误读知识点11 |
| 10 | 生活水泵一用一备、单泵功率过大，不在高效段运行 | 应降低单泵功率、适当拆分台数使供水曲线贴近用水曲线；可增气压罐、全变频。水泵流量/扬程"大于计算值即合格"是错误的，选型应"合适"而非"越大越好" | 常被误读知识点15、16 |
| 11 | 滥用管道过滤器、倒流防止器、单向阀 | 仅规范规定处设置（减压阀、持压泄压阀、倒流防止器、自动水位控制阀、温度调节阀前设过滤器）；有空气隔断的水箱补水管不需单向阀/倒流防止器；消防泵吸水管设过滤器可能形成气囊 | 常被误读知识点3 |
| 12 | 给水管道标识颜色错误 / 未区分 | 给水蓝环、热水供水黄环/回水棕环、中水及雨水回用淡绿环、排水黄棕环。GB55020-2021 第8.1.9条 | 外审意见·强条Q6 |
| 13 | 公共场所洗手盆水嘴非非接触式 | 公共场所洗手盆水嘴应采用非接触式或延时自闭式。GB55020-2021 第3.4.5条 | 外审意见·强条Q7 |
| 14 | 引入管上未设止回阀 | 接自市政给水管网的引入管上应设止回阀。GB50015-2019 第3.5.6条第1款 | 外审意见·人防31 |
| 15 | 室外给水管网是否成环扩大化 / 不成立化 | 红线内小区室外干管应成环（GB55020-2021 第3.2.3条）；只有一栋楼不满足"干管"条件可不强求；室内给水干管建议成环但不做不违反强条 | 常被误读知识点9 |
| 16 | 设计说明照抄"承压1.6/2.5MPa镀锌钢管"画蛇添足 | 镀锌钢管只有国标普通与加厚两种，无按设计承压等级区分；错把系统工作压力当管材公称压力，导致不合格管合法进场。应按系统工作压力选管材/阀门公称压力 | 常被误读知识点1 |
| 17 | 无缝钢管、焊接钢管管径标注用 DN | 无缝钢管、焊接钢管（直缝/螺旋缝）宜以外径 D×壁厚 表示（如 D108×4、D159×4.5）。GB/T50106-2010 第2.4.2条第2款 | 常被误读知识点13 |
| 18 | 把场区（红线内）工程依据写成《室外给水/排水设计标准》《城市给水/排水工程项目规范》 | 红线范围内（建筑与小区）执行《建水标》《水通规》；红线外才执行《城市给水/排水工程项目规范》。场区水量计算不能依据室外市政标准 | 常被误读知识点6 |

---

## 二、排水（生活排水 / 废水 / 通气管 / 室外）

| # | 问题描述 | 正确做法 / 依据 | 来源 |
|---|---|---|---|
| 1 | 与有害气体管道连接的排水口未设存水弯 | 构造内无存水弯的卫生器具、无水封地漏、其他设备排水口/排水沟排水口，必须在排水口以下设存水弯。GB50015-2019 第4.3.10-1条 | 外审意见·强条Q5 |
| 2 | 卫生间便器未自带水封，或自带水封后支管又重复设水封 | 应选用自带水封便器（DBJ41/T109-2020 第5.1.3.3条）；自带水封时系统图接便器支管上不应再设水封。水封深度≥50mm，严禁活动机械活瓣替代，严禁钟式地漏 | 外审意见·技术审查2；DBJ41T265 第8.2.10/8.2.11条 |
| 3 | 特殊单立管未做瞬时流量法判定说明 | 采用特殊单立管时，应按 CJJ/T245 以瞬间流量法测试、以 ±400Pa 为判定标准，并在说明中明确。GB50015-2019 第4.5.7.2条 | 外审意见·技术审查5 |
| 4 | 底层排水横管超12m未增设通气管 | 底层超过12m的排水横管应增设通气管；室外检查井距建筑物外墙距离应注明。GB50015-2019 第4.7.1.3条 | 外审意见·技术审查7 |
| 5 | 把管道井废水 / 自喷测试排水当生活污水设计（伸顶通气、单独底部排水、密闭地漏） | 事故/废水排水不按生活污水设计，不需伸顶通气；密闭地漏不适用（事故时无法手动开启）；最好排散水，贴近外墙直接排散水，不贴墙的在一层吊顶内转至外墙；确需入污水管的在一层断接、地漏下设存水弯定期补水；管道井按 De50 设计即可 | 常被误读知识点2 |
| 6 | 室内地下室生活污水集水池未密封盖、未通气 | 池盖应密封并设通气管，通气可与室内排水通气管相连排至屋面以上；通气管口周围4m内有门窗时应高出窗顶0.6m或引向无门窗侧。GB55020-2021 第4.4.2条、GB50015 第4.7.12条 | 常被误读知识点10 |
| 7 | 盲目设置化粪池 | 历史《建水规》从未要求必须设化粪池；城镇已建污水收集和集中处理设施的分流制系统**不应设化粪池**（《室外排水设计标准》2021版 第3.3.6条）；医院、高速服务区等需水解酸化段的除外。郑州按环评报告要求 | 常被误读知识点4；外审汇总第5条 |
| 8 | 小区室外排水管道最小坡度不达标 | 接户管/支管 De160(150) 最小坡度0.005；干管 De200 为0.004、≥De315(300) 为0.003；接户管管径不得小于建筑物排出管管径。GB50015-2019 第4.10.7条 | 常被误读知识点14 |
| 9 | 汽车坡道集水坑有效容积偏小 | 有效容积不应小于最大一台排水泵5min出水量。GB50015-2019 第5.2.40条 | 外审意见·技术审查10 |
| 10 | 地下车库未提防客水进入的土建措施 | 应与建筑专业配合，明确防洪水位以下客水不进入地下车库坡道的土建措施。GB55020-2021 第4.5.17条（全强条） | 外审意见·技术审查 |
| 11 | 餐饮厨房含油污水未经除油直接排室外 | 营业餐厅厨房含油污水应经除油装置后再排室外污水管；选室外埋地设施时单体图也应示意。GB50015-2019 第4.9.1条 | 外审意见·技术审查14 |
| 12 | 平时管道穿人防墙未做防护密闭套管 / 防密阀门 | 应做防护密闭套管和防密阀门；防护阀门公称压力≥1.0MPa 并满足平时试压。GB50038-2005 第6.2.13条 | 外审意见·技术审查8、人防12 |
| 13 | 战时污水集水坑位置 / 容积 / 通气管错误 | 战时生活污水集水坑应靠近战时水箱；启泵水位等控制水位应明确并按 GB50038-2005 第6.3.5条复核有效容积；有污染源的战时污水通气管不得从战时饮用水箱正上方通过（GB50015 第3.8.1条） | 外审意见·人防23、34 |

---

## 三、消防（消火栓 / 自喷 / 消防水池泵房 / 灭火器）

### 3.1 消防水量与火灾延续时间计算

| # | 问题描述 | 正确做法 / 依据 | 来源 |
|---|---|---|---|
| 1 | 建筑定性错误导致消防水量错误（如54.095m住宅误判） | 定方案先定建筑性质；一类高层住宅消火栓应满足2股水柱到任何部位；说明中应明确建筑高度、定性 | 外审意见·消防6；消防疑难3 |
| 2 | 住宅与其他功能合建时，室内外流量 / 屋顶水箱容积取值错误 | 室内消火栓、自喷等按住宅与非住宅各自建筑高度分别取值；室外消防用水量按总高度和规模按公建取值；屋顶水箱容积按两部分分别计算**取大值**（不是直接18m³）。GB50016-2014(2018) 第5.4.10条第3款 | 消防疑难1、2；河南消防指南5.5 |
| 3 | 高层办公综合楼底层商铺，火灾延续时间误按办公取2h | 按高层**综合楼**取3.0h；组合建筑（下非住宅+上住宅）按老高规商住楼定性，室内外火灾延续时间一致 | 消防疑难3、4 |
| 4 | 物管 / 社区用房面积定性错误 | 主体为住宅时≤300㎡按商业网点定性；>300㎡应按公建考虑；与建筑专业定性一致 | 消防疑难5 |
| 5 | 室外消火栓用水量漏算 / 取值错 | 汽车库室外消火栓：Ⅰ/Ⅱ类≥20L/s、Ⅲ类≥15L/s、Ⅳ类≥10L/s（GB50067-2014 第7.1.5条）；体积>5000m³时室外消火栓用水量应取40L/s（GB50974 第3.3.2条） | 外审意见·强条Q8、消防14 |
| 6 | 高级宾馆火灾延续时间误扩大到所有>50m公建 | 仅建筑高度>50m的高级宾馆（四星/五星或 JGJ62 四、五级）火灾延续时间取3.0h | 河南消防指南1.12 |
| 7 | 影厅同时设喷淋+小水炮时消防水量不叠加 | 需同时开启时消防水量叠加，分别按 GB50084、GB51427 计算 | 消防疑难42 |
| 8 | 城镇市政消防流量<40L/s 时未在室内补存室外水量 | 市政消防给水设计流量小于建筑室内外消防设计流量时，应用水池补充不足（可室内或室外储存）。GB50974 第4.3.1条 | 消防疑难64 |
| 9 | 仓库储物形式 / 最大储物高度未交代 | 应交代仓库储物方式与最大储物高度，据此确定喷水强度、作用面积、设计流量。GB50084-2017 表5.0.4-1 | 外审意见·消防21 |

### 3.2 消火栓系统

| # | 问题描述 | 正确做法 / 依据 | 来源 |
|---|---|---|---|
| 1 | 高度≤54m、每单元一部疏散楼梯住宅，误要求2股水柱 | 每单元一部疏散楼梯、每楼梯设一个消火栓，可1股水柱到任何部位；一部以上疏散楼梯的应2股。GB50974 第7.4.6条 | 河南消防指南1.1 |
| 2 | 地下为戊类储藏室的住宅，地下室消火栓按1股 | 地下室为非住宅功能，应按2支水枪2股水柱同时到达 | 河南消防指南1.8 |
| 3 | 商业网点只一层，误要求2股水柱 | 跃层住宅和商业网点至少1股充实水柱到达，并宜设在户门附近。GB50974 第7.4.15条 | 消防疑难24 |
| 4 | 设备层 / 底层架空层 / 管道层漏设消火栓 | 设室内消火栓的建筑**包括设备层在内各层均应设消火栓**；管道层不超2.2m且无可燃物时只在检修口设。GB50974 第7.4.3条 | 外审意见·强条Q12；消防疑难23；河南消防指南1.17 |
| 5 | 屋顶突出辅助用房（电梯机房、水箱间、排烟机房等）是否设栓误判 | 占屋面面积≤1/4的瞭望塔、冷却塔、水箱间、电梯机房、排/排烟机房、楼梯出口小间等可不计入建筑高度、可不设栓；但**排烟与排风合用机房应设自喷**；光伏设备用房需2个栓保护。GB50016 附录A.0.1第5款 | 河南消防指南1.5；消防疑难21、22 |
| 6 | 消火栓分区 / 静压判定错误 | 消火栓栓口静压>1.0MPa 应分区；采用稳压泵时以**稳压泵启泵时压力**为准；系统工作压力为零流量消防泵扬程（约额定扬程1.2~1.4倍），按系统工作压力选管材阀门，不按设计工作压力也不按试验压力。GB50974 第6.2.1条 | 河南消防指南1.10；消防疑难39、50、32 |
| 7 | 减压措施 / 减压稳压类别未注明 | 消火栓减压措施应满足 GB50974 第7.4.12条；减压稳压消火栓应注明减压稳压类别。GB3445-2018 第5.13.2条 | 外审意见·消防15、23 |
| 8 | 消火栓暗装于隔墙 / 防火墙，未保证墙体耐火极限 | 暗装应有保证墙体耐火极限的措施；防火封堵属建筑专业。GB50016-2014(2018) 第5.1.2条 | 外审意见·消防17；消防疑难58 |
| 9 | 一律选薄型消火栓箱 | 优选普通消火栓箱，普通箱无法满足时才用薄型；薄型易锈死旋转不动；柱前无法放置时可定做满足功能的箱体。GB50974 第7.4.8条 | 常被误读知识点8；河南消防指南1.11 |
| 10 | 室外消火栓平时运行压力误按室外栓、未按市政栓 | 市政/室外消火栓平时运行压力≥0.14MPa，火灾时最不利出流量≥15L/s、地面算起压力≥0.10MPa。GB50974 第7.2.8条 | 河南消防指南1.3 |
| 11 | 消防取水口代替室外消火栓的条件不清 | 每个取水口按一个室外消火栓计、保护半径≤150m；临时高压室外消火栓系统设1个取水口即可；提倡在生活给水管道上增设室外栓作补充 | 河南消防指南1.14；消防疑难59、73 |
| 12 | 水泵接合器设置数量 / 位置不清 | 应交代室内消火栓系统水泵接合器数目；≤100m 可调式减压阀分区可只在高区设接合器；向多栋供水时"每座附近就近设置"非"每座独立设置"，相邻可共用；报警阀集中布置时接合器可集中设。GB50974 第5.4.4条 | 外审意见·消防12；河南消防指南1.15；消防疑难60 |
| 13 | 消火栓试射试验说明缺失 | 系统安装完成应取顶层和首层二处做试射试验。GB50242-2002 第4.3.1条 | 外审意见·消防11 |
| 14 | 商业网点消火栓箱未带消防软管卷盘 | 商业网点应采用带消防软管卷盘的室内消火栓箱；高层住宅户内宜在生活给水预留DN15消防软管/轻便水龙接口。GB50974 第7.4.14条 | 外审意见·消防13；消防疑难20 |
| 15 | 压力开关 / 流量开关起泵值不统一、误动作 | 无稳压泵只能设流量开关；流量开关起泵值按 GB50974 第5.3.2条计算，建议1.0~1.5L/s；减压后接报警阀前时压力开关易误动，应以报警阀压力开关或水箱出水管流量开关为启动信号 | 消防疑难51、70、38 |

### 3.3 自动喷水 / 灭火系统

| # | 问题描述 | 正确做法 / 依据 | 来源 |
|---|---|---|---|
| 1 | 高度不大于100m住宅的商业网点误设自喷 | 高度≤100m住宅的商业网点可不设自喷；项目已设自喷时地下储藏室应设；高度>100m住宅（含商业网点）应设自喷。GB50016 第8.3节 | 河南消防指南2.1；消防疑难17、27 |
| 2 | 老年人日间照料中心漏设喷淋 | 大、中型幼儿园及老年人照料设施应设自喷；床位≥20床（人）即属"老年人照料设施"；多层公建可**局部**设自喷，不必全楼；体积<5000m³的老年人照料设施可只做喷淋不做室内栓，但应按8.2.4设消防软管卷盘。GB50016 第8.3.4条第5款、JGJ450-2018 | 外审意见·强条Q13；消防疑难7、8、9 |
| 3 | 喷头间距 / K系数在高大空间取值错误 | 中危Ⅱ级净空8~12m时喷头间距1.8~3.0m，K=115；中庭及高大净空场所应按高度取参数。GB50084 第5.0.2条 | 外审意见·消防18 |
| 4 | 通透性吊顶喷头位置误判 | 通透面积占吊顶>70%时喷头设在吊顶上方（开口净宽≥10mm、厚度≤最小宽度）。GB50084 第7.1.13条 | 河南消防指南2.3 |
| 5 | 直立/下垂扩大覆盖喷头与标准覆盖喷头混用 | 同一隔间内应采用**相同热敏性能**喷头，热敏性能相同时方可同库混用。GB50084 第6.1.8条 | 河南消防指南2.7 |
| 6 | 预作用 / 干式系统风管下增设下喷用普通下垂型 | 干式、预作用系统应采用直立型或干式下垂型喷头。GB50084 第6.1.4条 | 消防疑难45 |
| 7 | 预作用报警阀集中设、不满足2min充水 | 应满足2min充水时间；可将报警阀前移、管网中分对称布置。北方防冻项目报警阀宜分散。GB50084 | 消防疑难56 |
| 8 | 自动扶梯底部每层都设喷头 / 顶部设喷头 | 只在**最底层**自动扶梯底部设喷头（防止下方放可燃物起火）；13J404 图集不允许扶梯顶部设喷头。GB50016 第8.3.3条 | 消防疑难28、43；河南消防指南2.10 |
| 9 | 消防控制室 / 柴发控制室 / 水泵房控制室是否设自喷误判 | 消防控制室不设自喷（室内栓保护+灭火器）；柴发控制室、水泵房控制室按不宜用水场所不设喷淋；生活/消防水泵房：二类高层可不设、一类高层应设 | 河南消防指南2.5；消防疑难47、48、49 |
| 10 | 高层配电间 / 弱电机房灭火方式误判 | 高层内火灾危险性大、影响严重的配电室等应设自喷并宜采用气体灭火；其他设备室可不设自喷但灭火器应保护到；规范未要求配线间/弱电室设自喷（>250m超限高层可作加强措施）。GB50016 第8.3.9条 | 河南消防指南2.4；消防疑难10 |
| 11 | 柴发储油间灭火方式（喷淋 vs 气体）反复 | 柴发机房采用自喷时储油间也用自喷；一个建筑内自动灭火系统种类不宜过多。储油间也可设其他自动灭火系统。GB50016 | 消防疑难34、55 |
| 12 | 高位消防水箱与合用排烟机房同平面，静压不满足 | 高位水箱最低有效水位应高于所服务水灭火设施并满足最不利点静压；不满足应设稳压泵；合用机房与水箱同平面需喷淋时也应满足，可将合用机房分开。GB50974 第5.2.2条 | 河南消防指南1.9；消防疑难18 |
| 13 | 消火栓与自喷稳压设施是否共用 | 自喷与消火栓共用消防泵时，可共用消防稳压设施 | 河南消防指南2.2 |
| 14 | 末端试水 / 放水管排水接入误判 | 自喷放水管无专用排水要求，可接管道井排水管；末端试水应孔口出流排入排水立管，立管宜设伸顶通气且管径≥75mm。GB50084 第6.5.2条 | 消防疑难29、30 |
| 15 | 湿式报警阀间地漏管径偏小 | 湿式报警阀间地漏不应小于 DN100；各种消防排水管径应按要求取 | 外审意见·消防1 |
| 16 | 水力警铃位置未表示 | 水力警铃应设在公共通道外墙上或有人值班地点附近。GB50084 第6.2.8条；应画出稳压管减压阀详图 | 外审意见·消防4、16 |
| 17 | 自动跟踪定位射流灭火系统适用条件 | 净空>12m但≤18m尽量用喷淋；规范要求喷淋而难以设置（穹顶、玻璃顶）时可用自动跟踪定位射流，使用时校核设置高度、保护距离。GB51427-2021 第4.5.19条（水灭火系统均应设水泵接合器） | 消防疑难33、57、74；外审意见·消防2 |
| 18 | 自选超市仓储区按中危Ⅱ级误判 | 最大净空<8m、物品高<3.5m自选超市的仓储区应按 GB50084 第5.0.3条按相应仓库设计 | 消防疑难65 |

### 3.4 消防水池 / 水箱 / 泵房

| # | 问题描述 | 正确做法 / 依据 | 来源 |
|---|---|---|---|
| 1 | 消防水池进水管口距溢流水位<150mm | 从生活饮用水管向消防等非生活水池补水时，进水管口最低点高出溢流边缘空气间隙**不应小于150mm**（系统图应标注尺寸）。GB50015-2019 第3.3.6条 / GB55020 第3.2.8条 | 外审意见·强条Q9；常被误读知识点7 |
| 2 | 旋流防止器淹没深度取值 | 卧式水泵应高于泵壳顶部放气孔、立式水泵应高于出水管中心线；设旋流防止器时按淹没深度200mm与自灌水位**取大值** | 消防疑难66；外审意见·强条Q11 |
| 3 | 消防水池无就地液位 / 通气管 / 防虫鼠措施 | 应设就地水位显示并在消防控制室显示最高/最低报警水位；应设溢流管、泄水管并间接排水（与泵房地面留空气间隙）；两个通气管末端高差≥300mm；通气管、溢流管、泄水管应采取防虫鼠措施。GB50974 第4.3.9条 | 河南消防指南1.4；外审意见·消防5、20；消防疑难31 |
| 4 | 消防水池分两座 / 两格是否必须连通管 | 设吸水母管且两格均有吸水口时，可不设连通管 | 消防疑难71 |
| 5 | 消防泵房未提防冻 / 采暖温度 | 严寒、寒冷地区消防泵房采暖温度不应低于10℃，无人值守时不低于5℃。GB50974 第5.5.9条第1款 | 外审意见·强条Q10 |
| 6 | 消防泵房未设防淹门槛 / 排水 | 泵房应设挡水门槛（防外部水）+ 集水坑排水泵（防内部溢流水），排水泵要求1用1备。GB50974 第5.5.14条 | 外审意见·消防9；消防疑难76 |
| 7 | 消防泵吸水管未用偏心异径管 / 未设独立吸水管 | 吸水管变径用偏心异径管（避免气囊）；一组泵吸水管不少于两条；每台泵宜设单独吸水管。GB50974 第5.1.13条；CJJ140 第6.3.7条 | 外审意见·消防8；CJJ140 |
| 8 | 消防泵吸水管过滤器滥用 / 泵泄水阀设置 | 消防泵吸水管过滤器为"选用"，水池进水管已设过滤器时泵前可不设；电动消防泵按19S204-1不再要求泄压阀，只需防水锤；串联供水仍建议设持压泄压阀，泄压值=系统压力+0.1MPa。GB50974 第5.1.15条 | 消防疑难36、37 |
| 9 | 消防水泵控制柜控制功能说明缺失 | 平时应使消防泵处于自动启泵状态；**不应设自动停泵**，停泵由有管理权限人员根据灭火情况确定；应能手动启停和自动启动。GB50974 第11.0.1-1、11.0.2、11.0.5条 | 外审意见·强条Q1 |
| 10 | 系统工作压力 / 试验压力取值错误 | 高压、临时高压系统工作压力按供水时可能最大运行压力确定；试验压力按 GB50974 表12.4.2；按系统工作压力选管材阀门公称压力。GB50974 第8.2.3、12.4.2条 | 外审意见·消防15；消防疑难32 |
| 11 | 管网强度 / 冲洗 / 严密性试验及施工资质说明缺失 | 管网安装后应做强度试验、冲洗、严密性试验（第12.4.1-1条）；施工须由相应资质队伍承担（第12.1.1条）；竣工必须验收，不合格不得投用（第13.2.1条）。GB50974 | 外审意见·强条Q2、Q3、Q4 |

### 3.5 灭火器

| # | 问题描述 | 正确做法 / 依据 | 来源 |
|---|---|---|---|
| 1 | 灭火器危险等级 / 保护距离漏算、整栋漏设 | 按床位数等复核危险等级与最大保护距离；设计说明定B类中危级时，平面布置应满足12m最大保护距离。GB50140-2005 | 外审意见·消防3、26 |
| 2 | 电动汽车充电区灭火器未按严重危险级 | 充电汽车库区域应按严重危险级布置灭火器（建议干粉）；地下车库按A类中危级、配置≥4kg；有充电设施按A类严重危险级、≥5kg。GB/T51313-2018 第6.1.7条 | 外审意见·消防7；河南消防指南4.2 |
| 3 | 高层住宅公共部位灭火器设置误判 | 高层住宅公共部位均应设灭火器，每层作为一个计算单元不少于1具；公共部位≤100㎡也应设；计算单元保护面积/距离不含户内。GB50140 第6.1.3条；GB55037-2022 第8.1.1条 | 河南消防指南4.1；消防疑难35 |
| 4 | 综合管廊灭火器危险等级 | 电力舱或含电缆的综合舱按中危险级A类配磷酸铵盐干粉；其他舱按轻危险级A类。GB50140 附录C第7项 | 消防疑难12 |

---

## 四、热水

| # | 问题描述 | 正确做法 / 依据 | 来源 |
|---|---|---|---|
| 1 | 预留热水器给水支管未设止回阀 / 阀门 | 预留热水器给水支管应设止回阀和阀门（该问题经常被提） | 外审意见·技术审查1 |
| 2 | 热水系统未提防超温超压安全装置、循环保证措施 | 热水循环应采取同程布置、温控循环阀、流量平衡阀、小循环泵、导流三通、大阻力短管等有效措施；应设防超温超压安全装置；管道应有热胀冷缩补偿。GB55020 第5.1.3、5.3.4条 | 外审意见·技术审查9 |
| 3 | 全日 / 定时热水循环泵控制方式错误 | 全日集中热水循环泵在泵前回水总管设温度传感器、由温度控制启停；定时系统宜手动或定时控制。热水横干管坡度：上行下给≥0.005、下行上给≥0.003 | 外审意见·技术审查9 |
| 4 | 热水热源未优先用余热 / 可再生能源 | 设有生活热水系统的建筑应优先采用余热、废热、可再生能源作热源，合理配置辅助加热。DBJ41T265-2022 第8.1.4条 | DBJ41T265 |

---

## 五、雨水（屋面 / 室外 / 内涝）

| # | 问题描述 | 正确做法 / 依据 | 来源 |
|---|---|---|---|
| 1 | 屋面未设雨水溢流口 / 未提总排水能力 | 屋面雨水系统应保证排除设计重现期雨水，超重现期时溢流设施安全运行；说明中应明确屋面雨水排除与溢流设施总排水能力。GB50015-2019 第5.2.5.21条、GB55020-2021 第4.5.2条 | 外审意见·强条Q17 |
| 2 | 暴雨强度公式沿用旧版 / 未区分短历时长历时 | 郑州应采用郑自然资文〔2023〕34号新公式与设计雨型；管网用短历时5~180min，排涝用长历时5~1440min | 河南特殊要求第8条；郑州技术规定6.3.4 |
| 3 | 雨水重现期取值错误 | 一般地区P=2~3年、重要地区3~10年、下穿立交/隧道/下沉广场≥30年、明渠防涝≥10年；雨水口及连接管流量按设计重现期流量的1.5~3倍 | 郑州技术规定6.3.5 |
| 4 | 海绵 / 年径流总量控制率指标错误 | 郑州总体年径流总量控制率75%；控制率75%对应设计降雨量22.0mm；下沉绿地溢流口顶高于绿地50~150mm、低于周边路面50~100mm；>10hm²场地做雨水控制利用专项设计 | 郑州技术规定6.7；DBJ41T265 第8.1.3条 |
| 5 | 非传统水源（中水/雨水回用）管道与生活管连接 / 无标识 | 非传统水源管道严禁与生活饮用水管道连接，应设永久性标识；绿化、车库冲洗、冲厕、冷却补水等优先用再生水/雨水/中水。GB55020；DBJ41T265 第8.3节 | DBJ41T265 第8.3节；外审强条Q6 |
| 6 | 大型冷库自动灭火系统形式误判 | 按冷藏间设计温度定系统形式：≥4℃用湿式，<4℃用干式或预作用；防火分区由建筑专业定。GB50072-2010 第8.3.6条 | 消防疑难26 |

---

## 六、施工图表达与计算书常见错误（综合）

| # | 问题描述 | 正确做法 / 依据 | 来源 |
|---|---|---|---|
| 1 | 设计说明引用已废止规范 / 图集 | 应及时替换：CECS125:2001（钢塑复合管）、10S406、04S206、《建筑机电工程抗震设计规范》第1.0.4条、DBJ41/062-2017（65%节能）、CECS271:2010（CHT单立管）、RFJ06-2008 等已作废，应执行新版 | 外审意见·技术审查15、人防35 |
| 2 | 设计说明大量照抄规范条文，未落实到本工程选型 / 尺寸 | 抄写条文≠设计；应完成选型细节（管径、阀件、保温范围、减压值等），不能只写"不小于/不低于"而无具体值；说明末尾加"其它未规定之处执行相关规范" | 常被误读知识点17 |
| 3 | 计算书当应付程序，水泵选型只核对"大于计算值" | 计算书是设计依据；水泵流量/扬程应选"合适"而非越大越好；选型偏大会增加投资与渗漏爆管风险（尤其室外埋地消防管） | 常被误读知识点16 |
| 4 | 工业建筑防火定性 / 工艺功能未交代 | 工业建筑除明确防火类别外，还应交代生产工艺性质、使用功能，因消防设施设置与工艺生产线相关 | 外审意见·技术审查6 |
| 5 | 人防专业漏做计算书 / 电站水箱系统图 | 应补人防给排水计算书、柴油发电机房冷却水系统图（GB50038 第6.5.3条）、电站水箱原理图；战时饮用水与生活用水合用水箱应有饮用水不被挪用措施（第6.2.9条） | 外审意见·人防1、9、10 |
| 6 | 图纸未按河南省人防标识标准 | 应按 DB41/T1354-2016《人民防空工程标识》制作安装喷涂；选用最新河南省人防平战转换管理办法。豫人防标识办法第三条 | 外审意见·人防11、15 |
| 7 | 装修改造设计画蛇添足（非装修区系统图、室外栓/接合器描述） | 装修设计只写工程现状、与现状管道衔接、新增管道设备、新增防水套管等；不画非装修区系统图、不描述与本次无关的室外栓/水泵接合器/水泵水箱 | 常被误读知识点（装修设计节） |
| 8 | 试水 / 排水说明缺失：消防电梯集水井接纳其他排水 | 两部消防电梯共用集水井时按一部计算容积；消防电梯排水集水坑**不得接纳**其他排水（地漏、管井、热表间排水）。GB50974 第9.2.1条 | 河南消防指南3.1；消防疑难61 |
| 9 | 地下室集水坑排水供电负荷误判 | 消防水泵房、消防电梯井底排水按消防负荷供电；承担消防排水的排水泵建议按消防负荷供电；其他集水坑可按火灾延续时间内积水≤150mm确定泵台数/流量 | 消防疑难61 |
| 10 | 屋顶不具备高位水箱条件时未做论证 / 借用高楼水箱压力开关误设 | "设高位水箱确有困难"指6.1.9第1款之外建筑，需消防水池+消防泵+两路供水+双电源+加大稳压气压罐容积并专家论证；借用高楼稳压的系统以流量开关为主、压力开关意义不大。GB50974 第6.1.9条 | 消防疑难63、53 |

---

## 七、强条执行速查（外审强条原文要点）

| 编号 | 强条要点 | 依据 |
|---|---|---|
| Q1 | 消防泵平时自动启泵；不得自动停泵；应手动启停+自动启动 | GB50974-2014 第11.0.1-1、11.0.2、11.0.5条 |
| Q2 | 消防给水及消火栓系统施工须由相应资质队伍承担 | GB50974 第12.1.1条 |
| Q3 | 管网安装后做强度试验、冲洗、严密性试验 | GB50974 第12.4.1-1条 |
| Q4 | 系统竣工必须验收，不合格不得投用 | GB50974 第13.2.1条 |
| Q5 | 无存水弯器具/无水封地漏/设备排水口下必须设存水弯 | GB50015-2019 第4.3.10-1条 |
| Q6 | 给水/热水/中水/雨水回用/排水管道按色环标识 | GB55020-2021 第8.1.9条 |
| Q7 | 公共场所洗手盆水嘴采用非接触式或延时自闭式 | GB55020-2021 第3.4.5条 |
| Q8 | 汽车库室外消防用水量按库类取20/15/10L/s | GB50067-2014 第7.1.5条 |
| Q9 | 消防水池补水管口最低点高出溢流边缘≥150mm | GB50015-2019 第3.3.6条 |
| Q10 | 寒冷地区消防泵房采暖≥10℃（无人值守≥5℃） | GB50974 第5.5.9条第1款 |
| Q12 | 包括设备层在内各层均应设消火栓 | GB50974 第7.4.3条 |
| Q13 | 大、中型幼儿园及老年人照料设施应设自喷 | GB50016-2014(2018) 第8.3.4条第5款 |
| Q14 | 生活饮用水水箱间、给水泵房设技防物防监控 | GB55020-2021 第3.3.5条 |
| Q15 | 生活给水水池（箱）设水位控制和溢流报警 | GB55020-2021 第3.4.6条 |
| Q16 | 生活水箱每半年清洗消毒不少于1次并检测 | GB55020-2021 第9.5.1条 |
| Q17 | 屋面设雨水溢流口并明确总排水能力 | GB55020-2021 第4.5.2条、GB50015 第5.2.5.21条 |

---

## 附：来源文件清单

1. 《2022年给排水外审意见分析.docx》（核心：强条Q1~Q17、技术审查1~15、消防审查1~26、人防1~35）
2. 《河南省建设工程消防设计审查验收疑难问题技术指南（第一册）》PDF（扫描件，未逐字转写）
3. 《审查问题解答.pdf》《疑难问题指南.pdf》《2023现场评定问题分析.pdf》（扫描件，未逐字转写）
4. 《消防给排水疑难问题解答2023.pptx》（黄建设，76问）
5. 《河南消防设施技术指南--给水排水.pptx》（黄建设，消火栓/自喷/消防排水/灭火器/其他）
6. 《设计中常被误读的几个知识点（5月7日版）.pptx》（河南利业施工图审查 秦加彬，18个知识点）

> 说明：标注"扫描件"的 PDF 无文本层，本文件未对其逐字 OCR；相关结论以可提取文本的 docx/pptx 培训材料（同为河南消防审查系列）为准，具体工程引用时应核对正式印发条文。
