# 生活给水计算参考

## 用水定额（GB 50015-2019 表3.1.1）

| 建筑类型 | 单位 | 最高日用水定额 | 时变化系数Kh |
|---|---|---|---|
| 住宅（有淋浴） | L/人·d | 180~280 | 2.5~3.0 |
| 住宅（无淋浴） | L/人·d | 130~200 | 2.8~3.5 |
| 办公楼 | L/人·班 | 30~50 | 1.5 |
| 商场 | L/㎡·d | 5~8 | 1.5~2.0 |
| 酒店客房 | L/床·d | 250~400 | 2.5~3.0 |

## 用水量计算

1. 最高日用水量：Qd = 人数 × 定额 ÷ 1000 (m³/d)
2. 最大时用水量：Qh = Qd × Kh ÷ 24 (m³/h)
3. 平均时用水量：Qp = Qd ÷ 24 (m³/h)

## 设计秒流量（GB 50015 第3.6.4条）

### 住宅（概率法）

qg = 0.2·α·√Ng + qmax

- Ng：管段卫生器具给水当量总数
- α：住宅取1.2（普通）或1.5（高档）
- qmax：管段上最大一个卫生器具的额定流量

### 公建（平方根法）

qg = 0.2·α·√Ng

- α根据建筑类型取1.0~3.0

## 管径选择

| 管径DN(mm) | 流速范围(m/s) | 适用 |
|---|---|---|
| 15~20 | 0.6~1.0 | 支管 |
| 25~40 | 0.8~1.2 | 支管/立管 |
| 50~80 | 1.0~1.5 | 立管/干管 |
| 100~150 | 1.2~1.8 | 干管 |

## 给水分区

- 建筑高度≤50m：可一区，低区市政直供+高区变频
- 建筑高度>50m：必须分区，低区与高区压力差≤0.45MPa
- 分区方式：低区1~低N层市政/直供，高区N+1~顶层层变频

## 变频泵扬程

H = H1 + H2 + H3

- H1：最不利配水点几何高差（m）
- H2：最不利配水点流出水头（m，一般2~5m）
- H3：管网总水头损失（m，含水表损失）
